<!DOCTYPE html>
<html>
<head>
  <title>Підстанція SCADA — Керування 4 Фідерами</title>
  <meta charset="UTF-8">
  <script src="/scripts/lispparse.js"></script>
  <script src="/scripts/DHWebSocket.js"></script>
  <style>
    * { margin: 0; padding: 0; box-sizing: border-box; }
    body { font-family: 'Segoe UI','Arial',sans-serif; background: #080820; color: #c8c8c8; overflow-x: auto; }

    .hdr { background: linear-gradient(180deg,#1a1a40,#101030); border-bottom: 2px solid #00cc66;
           display:flex; align-items:center; justify-content:space-between; padding:4px 20px; height:34px; }
    .hdr-title { color:#00ddff; font-size:13px; font-weight:bold; letter-spacing:2px; }
    .hdr-r { display:flex; gap:12px; align-items:center; }
    .hdr-time { color:#88aacc; font-size:11px; font-family:monospace; }
    .conn-badge { font-size:10px; padding:2px 8px; border-radius:10px; font-weight:bold; }
    .c-ok { background:#003300; color:#00ff88; border:1px solid #00aa44; }
    .c-ng { background:#330000; color:#ff4444; border:1px solid #aa0000; }

    .cfg { background:#0a0a1e; padding:3px 12px; border-bottom:1px solid #1a1a30; display:flex; gap:6px; align-items:center; flex-wrap:wrap; font-size:10px; }
    .cfg label { color:#556; }
    .cfg input { background:#151530; color:#aac; border:1px solid #333; padding:1px 4px; font-family:monospace; font-size:10px; width:300px; }
    .cfg select { background:#151530; color:#aac; border:1px solid #333; font-size:10px; }
    .cfg button { background:#224488; color:#fff; border:none; padding:2px 8px; font-size:10px; border-radius:2px; cursor:pointer; }
    .cfg-sep { border-left:1px solid #333; height:16px; margin:0 4px; }

    .canvas { position:relative; width:1100px; height:600px; margin:0 auto; }

    .bus { position:absolute; height:5px; border-radius:2px; }
    .bus-hv { background:#00cc66; top:50px; left:30px; right:30px; }
    .bus-lv { background:#ffaa00; top:520px; left:120px; right:120px; }
    .bus-lbl { position:absolute; font-size:10px; font-weight:bold; padding:1px 8px; border-radius:3px; }
    .bus-lbl-hv { background:#003311; color:#00ff88; border:1px solid #00aa44; top:34px; left:30px; }
    .bus-lbl-lv { background:#332200; color:#ffcc44; border:1px solid #aa7700; top:527px; left:120px; }

    .eq { position:absolute; text-align:center; width:110px; }
    .eq-lbl { font-size:9px; color:#5577aa; margin-top:1px; }

    .sw { cursor:pointer; display:block; margin:0 auto; transition:transform .15s; }
    .sw:hover { transform:scale(1.15); }

    .badge { font-size:9px; font-weight:bold; padding:1px 8px; border-radius:8px; display:inline-block; margin:1px 0; }
    .b-on { background:#003311; color:#00ff88; border:1px solid #00aa44; }
    .b-off { background:#330000; color:#ff4444; border:1px solid #aa0000; animation:blink .8s infinite; }
    @keyframes blink { 50% { opacity:.5; } }

    .opcnt { font-size:8px; color:#556; }
    .ctrl { display:flex; gap:3px; justify-content:center; margin-top:2px; }
    .cb { font-size:9px; font-weight:bold; padding:2px 8px; border:none; border-radius:2px; cursor:pointer; }
    .cb:hover { filter:brightness(1.3); }
    .cb-o { background:#990000; color:#fff; }
    .cb-c { background:#006633; color:#fff; }

    .bay-t { font-size:11px; font-weight:bold; color:#00ddff; background:#0a1830; border:1px solid #1a3050;
             padding:1px 10px; border-radius:4px; display:inline-block; margin-bottom:4px; }

    .mp { position:absolute; background:#0a0a1e; border:1px solid #1a2a40; border-radius:5px; padding:6px 10px; min-width:135px; }
    .mp h4 { font-size:9px; color:#4477aa; letter-spacing:1px; margin-bottom:4px; border-bottom:1px solid #1a1a30; padding-bottom:3px; text-transform:uppercase; }
    .mr { display:flex; justify-content:space-between; padding:1px 0; }
    .ml { color:#667788; font-size:10px; }
    .mv { font-size:12px; font-weight:bold; font-family:Consolas,monospace; min-width:65px; text-align:right; }
    .mv-g { color:#00ff88; } .mv-a { color:#ffaa00; } .mv-c { color:#00ccff; }

    .ftr { background:#06061a; border-top:1px solid #1a1a30; height:28px; display:flex; align-items:center; padding:0 12px; }
    .ftr-tag { color:#3355aa; font-size:9px; margin-right:8px; font-weight:bold; }
    .ftr-msg { color:#556; font-size:9px; font-family:monospace; }
    .ftr-msg.ctl { color:#ffaa00; }

    .dlg { display:none; position:fixed; inset:0; background:rgba(0,0,0,.75); z-index:100; justify-content:center; align-items:center; }
    .dlg.active { display:flex; }
    .dlg-box { background:#14142e; border:2px solid #ff6600; border-radius:10px; padding:20px 30px; text-align:center; min-width:320px; }
    .dlg-box h3 { color:#ff8800; margin-bottom:10px; font-size:15px; }
    .dlg-box p { color:#99aabb; margin-bottom:16px; font-size:13px; }
    .dlg-box button { padding:7px 24px; border:none; border-radius:5px; font-size:13px; font-weight:bold; cursor:pointer; margin:0 5px; }
    .d-open { background:#cc2200; color:#fff; }
    .d-close { background:#007744; color:#fff; }
    .d-cancel { background:#333; color:#aaa; }
  </style>
</head>
<body>

<div class="hdr">
  <span class="hdr-title">⚡ Підстанція — SCADA / Моніторинг та Керування (4 Фідери)</span>
  <div class="hdr-r">
    <span class="hdr-time" id="clock">--</span>
    <span class="conn-badge c-ng" id="connStatus">● Відключено</span>
  </div>
</div>

<div class="cfg">
  <label>SEP:</label>
  <select id="cfgSep">
    <option value=".">. (крапка)</option>
    <option value="$">$ (долар)</option>
  </select>
  <div class="cfg-sep"></div>
  <label>Prefix:</label>
  <input id="pfx" value="IED1_Ch1.IED.IED1CBIED.">
  <button onclick="applyConfig()">Застосувати</button>
  <button onclick="showPoints()">Точки (F12)</button>
</div>

<div class="canvas">
  <svg style="position:absolute;inset:0;width:100%;height:100%;pointer-events:none;">
    <line x1="140" y1="55" x2="140" y2="90" stroke="#00cc66" stroke-width="3"/>
    <line x1="140" y1="148" x2="140" y2="185" stroke="#00cc66" stroke-width="3"/>
    <line x1="140" y1="255" x2="140" y2="310" stroke="#00cc66" stroke-width="3"/>
    <line x1="140" y1="380" x2="140" y2="522" stroke="#ffaa00" stroke-width="3"/>

    <line x1="340" y1="55" x2="340" y2="90" stroke="#00cc66" stroke-width="3"/>
    <line x1="340" y1="148" x2="340" y2="185" stroke="#00cc66" stroke-width="3"/>
    <line x1="340" y1="255" x2="340" y2="310" stroke="#00cc66" stroke-width="3"/>
    <line x1="340" y1="380" x2="340" y2="522" stroke="#ffaa00" stroke-width="3"/>

    <line x1="540" y1="55" x2="540" y2="90" stroke="#00cc66" stroke-width="3"/>
    <line x1="540" y1="148" x2="540" y2="185" stroke="#00cc66" stroke-width="3"/>
    <line x1="540" y1="255" x2="540" y2="310" stroke="#00cc66" stroke-width="3"/>
    <line x1="540" y1="380" x2="540" y2="522" stroke="#ffaa00" stroke-width="3"/>

    <line x1="740" y1="55" x2="740" y2="90" stroke="#00cc66" stroke-width="3"/>
    <line x1="740" y1="148" x2="740" y2="185" stroke="#00cc66" stroke-width="3"/>
    <line x1="740" y1="255" x2="740" y2="310" stroke="#00cc66" stroke-width="3"/>
    <line x1="740" y1="380" x2="740" y2="522" stroke="#ffaa00" stroke-width="3"/>
  </svg>

  <div class="bus bus-hv"></div>
  <div class="bus-lbl bus-lbl-hv">Шина 110 кВ</div>
  <div class="bus bus-lv"></div>
  <div class="bus-lbl bus-lbl-lv">Шина 6,6 кВ</div>

  <!-- Фідер 1 -->
  <div class="eq" style="left:85px;top:65px;"><div class="bay-t">Фідер 1</div></div>
  <div class="eq" style="left:85px;top:85px;">
    <svg class="sw" width="50" height="58" viewBox="0 0 50 58" onclick="confirmAction(1,'XSWI','TOGGLE')" style="pointer-events:auto;">
      <line x1="25" y1="0" x2="25" y2="16" stroke="#00cc66" stroke-width="3"/>
      <line x1="25" y1="40" x2="25" y2="58" stroke="#00cc66" stroke-width="3"/>
      <line id="b1_xswi_blade" x1="25" y1="16" x2="25" y2="40" stroke="#00cc66" stroke-width="3"/>
      <circle cx="25" cy="16" r="4" fill="none" stroke="#00cc66" stroke-width="2"/>
    </svg>
    <div class="badge b-on" id="b1_xswi_badge">--</div>
    <div class="eq-lbl">89Р1 (XSWI1)</div>
    <div class="ctrl"><button class="cb cb-o" onclick="confirmAction(1,'XSWI','OPEN')">Відкл</button><button class="cb cb-c" onclick="confirmAction(1,'XSWI','CLOSE')">Увімк</button></div>
  </div>
  <div class="eq" style="left:85px;top:185px;">
    <svg class="sw" width="50" height="65" viewBox="0 0 50 65" onclick="confirmAction(1,'XCBR','TOGGLE')" style="pointer-events:auto;">
      <line x1="25" y1="0" x2="25" y2="10" stroke="#00cc66" stroke-width="3"/>
      <line x1="25" y1="55" x2="25" y2="65" stroke="#00cc66" stroke-width="3"/>
      <rect x="13" y="10" width="24" height="45" fill="none" stroke="#00cc66" stroke-width="2.5" rx="3"/>
      <line id="b1_xcbr_x1" x1="17" y1="14" x2="33" y2="51" stroke="#00cc66" stroke-width="2"/>
      <line id="b1_xcbr_x2" x1="33" y1="14" x2="17" y2="51" stroke="#00cc66" stroke-width="2"/>
    </svg>
    <div class="badge b-on" id="b1_xcbr_badge">--</div>
    <div class="eq-lbl">52Р1 (XCBR1)</div>
    <div class="opcnt" id="b1_opcnt">Операцій: --</div>
    <div class="ctrl"><button class="cb cb-o" onclick="confirmAction(1,'XCBR','OPEN')">Відкл</button><button class="cb cb-c" onclick="confirmAction(1,'XCBR','CLOSE')">Увімк</button></div>
  </div>
  <div class="eq" style="left:85px;top:310px;">
    <svg width="50" height="70" viewBox="0 0 50 70" style="display:block;margin:0 auto;">
      <circle cx="25" cy="22" r="18" fill="none" stroke="#00cc66" stroke-width="2"/><circle cx="25" cy="50" r="18" fill="none" stroke="#ffaa00" stroke-width="2"/>
      <text x="25" y="25" fill="#00cc66" font-size="8" text-anchor="middle" font-weight="bold">ВН</text><text x="25" y="53" fill="#ffaa00" font-size="8" text-anchor="middle" font-weight="bold">НН</text>
    </svg><div class="eq-lbl">ТР1</div>
  </div>

  <!-- Фідер 2 -->
  <div class="eq" style="left:285px;top:65px;"><div class="bay-t">Фідер 2</div></div>
  <div class="eq" style="left:285px;top:85px;">
    <svg class="sw" width="50" height="58" viewBox="0 0 50 58" onclick="confirmAction(2,'XSWI','TOGGLE')" style="pointer-events:auto;">
      <line x1="25" y1="0" x2="25" y2="16" stroke="#00cc66" stroke-width="3"/>
      <line x1="25" y1="40" x2="25" y2="58" stroke="#00cc66" stroke-width="3"/>
      <line id="b2_xswi_blade" x1="25" y1="16" x2="25" y2="40" stroke="#00cc66" stroke-width="3"/>
      <circle cx="25" cy="16" r="4" fill="none" stroke="#00cc66" stroke-width="2"/>
    </svg>
    <div class="badge b-on" id="b2_xswi_badge">--</div>
    <div class="eq-lbl">89Р2 (XSWI2)</div>
    <div class="ctrl"><button class="cb cb-o" onclick="confirmAction(2,'XSWI','OPEN')">Відкл</button><button class="cb cb-c" onclick="confirmAction(2,'XSWI','CLOSE')">Увімк</button></div>
  </div>
  <div class="eq" style="left:285px;top:185px;">
    <svg class="sw" width="50" height="65" viewBox="0 0 50 65" onclick="confirmAction(2,'XCBR','TOGGLE')" style="pointer-events:auto;">
      <line x1="25" y1="0" x2="25" y2="10" stroke="#00cc66" stroke-width="3"/>
      <line x1="25" y1="55" x2="25" y2="65" stroke="#00cc66" stroke-width="3"/>
      <rect x="13" y="10" width="24" height="45" fill="none" stroke="#00cc66" stroke-width="2.5" rx="3"/>
      <line id="b2_xcbr_x1" x1="17" y1="14" x2="33" y2="51" stroke="#00cc66" stroke-width="2"/>
      <line id="b2_xcbr_x2" x1="33" y1="14" x2="17" y2="51" stroke="#00cc66" stroke-width="2"/>
    </svg>
    <div class="badge b-on" id="b2_xcbr_badge">--</div>
    <div class="eq-lbl">52Р2 (XCBR2)</div>
    <div class="opcnt" id="b2_opcnt">Операцій: --</div>
    <div class="ctrl"><button class="cb cb-o" onclick="confirmAction(2,'XCBR','OPEN')">Відкл</button><button class="cb cb-c" onclick="confirmAction(2,'XCBR','CLOSE')">Увімк</button></div>
  </div>
  <div class="eq" style="left:285px;top:310px;">
    <svg width="50" height="70" viewBox="0 0 50 70" style="display:block;margin:0 auto;">
      <circle cx="25" cy="22" r="18" fill="none" stroke="#00cc66" stroke-width="2"/><circle cx="25" cy="50" r="18" fill="none" stroke="#ffaa00" stroke-width="2"/>
      <text x="25" y="25" fill="#00cc66" font-size="8" text-anchor="middle" font-weight="bold">ВН</text><text x="25" y="53" fill="#ffaa00" font-size="8" text-anchor="middle" font-weight="bold">НН</text>
    </svg><div class="eq-lbl">ТР2</div>
  </div>

  <!-- Фідер 3 -->
  <div class="eq" style="left:485px;top:65px;"><div class="bay-t">Фідер 3</div></div>
  <div class="eq" style="left:485px;top:85px;">
    <svg class="sw" width="50" height="58" viewBox="0 0 50 58" onclick="confirmAction(3,'XSWI','TOGGLE')" style="pointer-events:auto;">
      <line x1="25" y1="0" x2="25" y2="16" stroke="#00cc66" stroke-width="3"/>
      <line x1="25" y1="40" x2="25" y2="58" stroke="#00cc66" stroke-width="3"/>
      <line id="b3_xswi_blade" x1="25" y1="16" x2="25" y2="40" stroke="#00cc66" stroke-width="3"/>
      <circle cx="25" cy="16" r="4" fill="none" stroke="#00cc66" stroke-width="2"/>
    </svg>
    <div class="badge b-on" id="b3_xswi_badge">--</div>
    <div class="eq-lbl">89Р3 (XSWI3)</div>
    <div class="ctrl"><button class="cb cb-o" onclick="confirmAction(3,'XSWI','OPEN')">Відкл</button><button class="cb cb-c" onclick="confirmAction(3,'XSWI','CLOSE')">Увімк</button></div>
  </div>
  <div class="eq" style="left:485px;top:185px;">
    <svg class="sw" width="50" height="65" viewBox="0 0 50 65" onclick="confirmAction(3,'XCBR','TOGGLE')" style="pointer-events:auto;">
      <line x1="25" y1="0" x2="25" y2="10" stroke="#00cc66" stroke-width="3"/>
      <line x1="25" y1="55" x2="25" y2="65" stroke="#00cc66" stroke-width="3"/>
      <rect x="13" y="10" width="24" height="45" fill="none" stroke="#00cc66" stroke-width="2.5" rx="3"/>
      <line id="b3_xcbr_x1" x1="17" y1="14" x2="33" y2="51" stroke="#00cc66" stroke-width="2"/>
      <line id="b3_xcbr_x2" x1="33" y1="14" x2="17" y2="51" stroke="#00cc66" stroke-width="2"/>
    </svg>
    <div class="badge b-on" id="b3_xcbr_badge">--</div>
    <div class="eq-lbl">52Р3 (XCBR3)</div>
    <div class="opcnt" id="b3_opcnt">Операцій: --</div>
    <div class="ctrl"><button class="cb cb-o" onclick="confirmAction(3,'XCBR','OPEN')">Відкл</button><button class="cb cb-c" onclick="confirmAction(3,'XCBR','CLOSE')">Увімк</button></div>
  </div>
  <div class="eq" style="left:485px;top:310px;">
    <svg width="50" height="70" viewBox="0 0 50 70" style="display:block;margin:0 auto;">
      <circle cx="25" cy="22" r="18" fill="none" stroke="#00cc66" stroke-width="2"/><circle cx="25" cy="50" r="18" fill="none" stroke="#ffaa00" stroke-width="2"/>
      <text x="25" y="25" fill="#00cc66" font-size="8" text-anchor="middle" font-weight="bold">ВН</text><text x="25" y="53" fill="#ffaa00" font-size="8" text-anchor="middle" font-weight="bold">НН</text>
    </svg><div class="eq-lbl">ТР3</div>
  </div>

  <!-- Фідер 4 -->
  <div class="eq" style="left:685px;top:65px;"><div class="bay-t">Фідер 4</div></div>
  <div class="eq" style="left:685px;top:85px;">
    <svg class="sw" width="50" height="58" viewBox="0 0 50 58" onclick="confirmAction(4,'XSWI','TOGGLE')" style="pointer-events:auto;">
      <line x1="25" y1="0" x2="25" y2="16" stroke="#00cc66" stroke-width="3"/>
      <line x1="25" y1="40" x2="25" y2="58" stroke="#00cc66" stroke-width="3"/>
      <line id="b4_xswi_blade" x1="25" y1="16" x2="25" y2="40" stroke="#00cc66" stroke-width="3"/>
      <circle cx="25" cy="16" r="4" fill="none" stroke="#00cc66" stroke-width="2"/>
    </svg>
    <div class="badge b-on" id="b4_xswi_badge">--</div>
    <div class="eq-lbl">89Р4 (XSWI4)</div>
    <div class="ctrl"><button class="cb cb-o" onclick="confirmAction(4,'XSWI','OPEN')">Відкл</button><button class="cb cb-c" onclick="confirmAction(4,'XSWI','CLOSE')">Увімк</button></div>
  </div>
  <div class="eq" style="left:685px;top:185px;">
    <svg class="sw" width="50" height="65" viewBox="0 0 50 65" onclick="confirmAction(4,'XCBR','TOGGLE')" style="pointer-events:auto;">
      <line x1="25" y1="0" x2="25" y2="10" stroke="#00cc66" stroke-width="3"/>
      <line x1="25" y1="55" x2="25" y2="65" stroke="#00cc66" stroke-width="3"/>
      <rect x="13" y="10" width="24" height="45" fill="none" stroke="#00cc66" stroke-width="2.5" rx="3"/>
      <line id="b4_xcbr_x1" x1="17" y1="14" x2="33" y2="51" stroke="#00cc66" stroke-width="2"/>
      <line id="b4_xcbr_x2" x1="33" y1="14" x2="17" y2="51" stroke="#00cc66" stroke-width="2"/>
    </svg>
    <div class="badge b-on" id="b4_xcbr_badge">--</div>
    <div class="eq-lbl">52Р4 (XCBR4)</div>
    <div class="opcnt" id="b4_opcnt">Операцій: --</div>
    <div class="ctrl"><button class="cb cb-o" onclick="confirmAction(4,'XCBR','OPEN')">Відкл</button><button class="cb cb-c" onclick="confirmAction(4,'XCBR','CLOSE')">Увімк</button></div>
  </div>
  <div class="eq" style="left:685px;top:310px;">
    <svg width="50" height="70" viewBox="0 0 50 70" style="display:block;margin:0 auto;">
      <circle cx="25" cy="22" r="18" fill="none" stroke="#00cc66" stroke-width="2"/><circle cx="25" cy="50" r="18" fill="none" stroke="#ffaa00" stroke-width="2"/>
      <text x="25" y="25" fill="#00cc66" font-size="8" text-anchor="middle" font-weight="bold">ВН</text><text x="25" y="53" fill="#ffaa00" font-size="8" text-anchor="middle" font-weight="bold">НН</text>
    </svg><div class="eq-lbl">ТР4</div>
  </div>

  <!-- Панелі вимірювань -->
  <div class="mp" style="left:870px;top:40px;">
    <h4>⚡ Фідер 1</h4>
    <div class="mr"><span class="ml">Іа</span><span class="mv mv-g" id="b1_ia">-- А</span></div>
    <div class="mr"><span class="ml">Uа</span><span class="mv mv-a" id="b1_va">-- кВ</span></div>
    <div class="mr"><span class="ml">f</span><span class="mv mv-c" id="b1_hz">-- Гц</span></div>
  </div>
  <div class="mp" style="left:870px;top:155px;">
    <h4>⚡ Фідер 2</h4>
    <div class="mr"><span class="ml">Іа</span><span class="mv mv-g" id="b2_ia">-- А</span></div>
    <div class="mr"><span class="ml">Uа</span><span class="mv mv-a" id="b2_va">-- кВ</span></div>
    <div class="mr"><span class="ml">f</span><span class="mv mv-c" id="b2_hz">-- Гц</span></div>
  </div>
  <div class="mp" style="left:870px;top:270px;">
    <h4>⚡ Фідер 3</h4>
    <div class="mr"><span class="ml">Іа</span><span class="mv mv-g" id="b3_ia">-- А</span></div>
    <div class="mr"><span class="ml">Uа</span><span class="mv mv-a" id="b3_va">-- кВ</span></div>
    <div class="mr"><span class="ml">f</span><span class="mv mv-c" id="b3_hz">-- Гц</span></div>
  </div>
  <div class="mp" style="left:870px;top:385px;">
    <h4>⚡ Фідер 4</h4>
    <div class="mr"><span class="ml">Іа</span><span class="mv mv-g" id="b4_ia">-- А</span></div>
    <div class="mr"><span class="ml">Uа</span><span class="mv mv-a" id="b4_va">-- кВ</span></div>
    <div class="mr"><span class="ml">f</span><span class="mv mv-c" id="b4_hz">-- Гц</span></div>
  </div>
</div>

<div class="ftr">
  <span class="ftr-tag">LOG</span>
  <span class="ftr-msg" id="footerLog">Система готова</span>
</div>

<div class="dlg" id="dlgOverlay">
  <div class="dlg-box">
    <h3>⚠ Підтвердження операції</h3>
    <p id="dlgMsg">--</p>
    <button class="d-open" id="dlgExec" onclick="executeAction()">Виконати</button>
    <button class="d-cancel" onclick="cancelAction()">Скасувати</button>
  </div>
</div>

<script>
  var wsHost = window.location.hostname || "localhost";
  var wsPort = window.location.port || "80";
  var dhws = new DataHubWebSocket(wsHost, wsPort, false);
  var pendingAction = null;

  var SEP = ".";
  var PREFIX = "IED1_Ch1.IED.IED1CBIED.";

  function makeTag(parts) { return parts.join(SEP); }

  var POINTS = [{},{},{},{}];
  var pointToUI = {};

  function buildPoints() {
    pointToUI = {};
    for (var b = 0; b < 4; b++) {
      var n = b + 1;
      POINTS[b] = {
        xcbr_pos:  PREFIX + makeTag(["XCBR"+n,"ST","Pos","stVal"]),
        xswi_pos:  PREFIX + makeTag(["XSWI"+n,"ST","Pos","stVal"]),
        xcbr_cnt:  PREFIX + makeTag(["XCBR"+n,"ST","OpCnt","stVal"]),
        xcbr_ctrl: PREFIX + makeTag(["XCBR"+n,"CF","Pos","PosCmd"]),
        xswi_ctrl: PREFIX + makeTag(["XSWI"+n,"CF","Pos","PosCmd"]),
        ia:        PREFIX + makeTag(["MMXU"+n,"MX","A","phsA","cVal","mag","f"]),
        va:        PREFIX + makeTag(["MMXU"+n,"MX","PhV","phsA","cVal","mag","f"]),
        hz:        PREFIX + makeTag(["MMXU"+n,"MX","Hz","mag","f"])
      };
      for (var k in POINTS[b]) {
        pointToUI[POINTS[b][k]] = { bay: b, tag: k };
      }
    }
  }
  buildPoints();

  function applyConfig() {
    SEP = document.getElementById('cfgSep').value;
    PREFIX = document.getElementById('pfx').value;
    buildPoints();
    dhws.disconnect();
    setTimeout(function(){ dhws.connect(wsHost, wsPort, false); }, 500);
    addLog('Застосовано, перепідключення...', true);
  }

  function showPoints() {
    console.log("=== Point Names ===");
    for (var b = 0; b < 4; b++) {
      console.log("Feeder " + (b+1) + ":");
      for (var k in POINTS[b]) console.log("  " + k + ": " + POINTS[b][k]);
    }
    dhws.send("(domains)");
    addLog('Точки виведено в консоль (F12)');
  }

  function fmt(v) { var f=parseFloat(v); return isNaN(f)?'--':f.toFixed(1); }
  function fmtHz(v) { var f=parseFloat(v); return isNaN(f)?'--':f.toFixed(3); }

  function updateSW(bayIdx, type, value) {
    var b = bayIdx + 1;
    var v = parseInt(value);
    var badgeId = 'b' + b + '_' + type + '_badge';
    var badge = document.getElementById(badgeId);
    if (!badge) return;
    var svg = badge.parentElement.querySelector('svg');
    if (!svg) return;
    var isCB = (type === 'xcbr');

    var color = (v === 2) ? '#00cc66' : '#ff3344';
    var els = svg.querySelectorAll('line, rect, circle');
    for (var i = 0; i < els.length; i++) els[i].setAttribute('stroke', color);

    if (v === 2) {
      badge.textContent = 'Увімк'; badge.className = 'badge b-on';
      if (isCB) {
        var x1 = document.getElementById('b'+b+'_xcbr_x1');
        var x2 = document.getElementById('b'+b+'_xcbr_x2');
        if (x1) x1.style.display = ''; if (x2) x2.style.display = '';
      } else {
        var blade = document.getElementById('b'+b+'_xswi_blade');
        if (blade) { blade.setAttribute('x2','25'); blade.setAttribute('y2','40'); }
      }
    } else if (v === 1) {
      badge.textContent = 'Відкл'; badge.className = 'badge b-off';
      if (isCB) {
        var x1 = document.getElementById('b'+b+'_xcbr_x1');
        var x2 = document.getElementById('b'+b+'_xcbr_x2');
        if (x1) x1.style.display = 'none'; if (x2) x2.style.display = 'none';
      } else {
        var blade = document.getElementById('b'+b+'_xswi_blade');
        if (blade) { blade.setAttribute('x2','45'); blade.setAttribute('y2','22'); }
      }
    }
  }

  function updateUI(bay, tag, value) {
    var b = bay + 1;
    switch (tag) {
      case 'xcbr_pos': updateSW(bay, 'xcbr', value); break;
      case 'xswi_pos': updateSW(bay, 'xswi', value); break;
      case 'xcbr_cnt': var el=document.getElementById('b'+b+'_opcnt'); if(el) el.textContent='Операцій: '+value; break;
      case 'ia': var el=document.getElementById('b'+b+'_ia'); if(el) el.textContent=fmt(value)+' А'; break;
      case 'va': var el=document.getElementById('b'+b+'_va'); if(el) el.textContent=fmt(value)+' кВ'; break;
      case 'hz': var el=document.getElementById('b'+b+'_hz'); if(el) el.textContent=fmtHz(value)+' Гц'; break;
    }
  }

  dhws.onConnectionSuccess = function(h, p) {
    document.getElementById('connStatus').textContent = '● Підключено';
    document.getElementById('connStatus').className = 'conn-badge c-ok';
    addLog('DataHub підключено');
    for (var b = 0; b < 4; b++) {
      for (var k in POINTS[b]) {
        if (k.indexOf('_ctrl') === -1) dhws.registerPoint(POINTS[b][k]);
      }
    }
  };
  dhws.onConnectionFailure = function() {
    document.getElementById('connStatus').textContent = '● Відключено';
    document.getElementById('connStatus').className = 'conn-badge c-ng';
  };
  dhws.addPointHandler("*", function(args) {
    var ref = pointToUI[args[1]];
    if (ref) updateUI(ref.bay, ref.tag, args[3]);
  });
  dhws.handlers["error"] = function(a) { addLog('Помилка: '+a.slice(1).join(' ')); };
  dhws.handlers["success"] = function(){};
  dhws.handlers["AsyncMessage"] = function(){};
  dhws.handlers["domains"] = function(a) { addLog('Домени: '+a.slice(1).join(', ')); console.log("DOMAINS:",a); };
  dhws.connect(wsHost, wsPort, false);

  function confirmAction(bayNum, device, action) {
    if (action === 'TOGGLE') {
      var type = device.toLowerCase();
      var badge = document.getElementById('b'+bayNum+'_'+type+'_badge');
      action = (badge && badge.textContent === 'Увімк') ? 'OPEN' : 'CLOSE';
    }
    pendingAction = { bay: bayNum, device: device, action: action };
    var lbl = (action === 'OPEN') ? 'ВІДКЛЮЧИТИ' : 'УВІМКНУТИ';
    var devLbl = (device === 'XCBR') ? 'Вимикач 52Р'+bayNum : 'Роз\'єднувач 89Р'+bayNum;
    document.getElementById('dlgMsg').textContent =
      'Фідер ' + bayNum + ': ' + devLbl + ' — ' + lbl + '?';
    var btn = document.getElementById('dlgExec');
    btn.className = (action === 'OPEN') ? 'd-open' : 'd-close';
    btn.textContent = lbl;
    document.getElementById('dlgOverlay').classList.add('active');
  }
  function cancelAction() { pendingAction=null; document.getElementById('dlgOverlay').classList.remove('active'); }
  function executeAction() {
    if (!pendingAction) return;
    var b = pendingAction.bay - 1;
    var ctlKey = (pendingAction.device === 'XCBR') ? 'xcbr_ctrl' : 'xswi_ctrl';
    var val = (pendingAction.action === 'OPEN') ? 1 : 2;
    var pt = POINTS[b][ctlKey];
    if (pt) {
      dhws.write(pt, val);
      addLog('Фідер ' + pendingAction.bay + ' ' + pendingAction.device + pendingAction.bay + ' ' + pendingAction.action + ' команда відправлена', true);
    }
    document.getElementById('dlgOverlay').classList.remove('active');
    pendingAction = null;
  }

  function addLog(msg, ctl) {
    var el = document.getElementById('footerLog');
    el.textContent = new Date().toLocaleTimeString() + '  ' + msg;
    el.className = ctl ? 'ftr-msg ctl' : 'ftr-msg';
  }
  setInterval(function() {
    var n = new Date();
    document.getElementById('clock').textContent =
      n.toLocaleDateString('uk-UA') + ' ' + n.toLocaleTimeString('uk-UA');
  }, 1000);
</script>
</body>
</html>
